Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.321287E+01,8.748200E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.392303E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.317394E+01,8.923688E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.399989E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.292142E+01,8.042083E+01
00:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.314216E+01,8.948964E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.385893E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.310476E+01,9.124033E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.392688E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.286792E+01,8.154541E+01
00:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.307464E+01,9.148287E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.379664E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.303861E+01,9.322997E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.385646E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.281689E+01,8.265920E+01
01:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.300981E+01,9.346399E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.373600E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.297499E+01,9.520793E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.378851E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.276815E+01,8.376282E+01
01:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.294729E+01,9.543460E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.367695E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.291357E+01,9.717571E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.372292E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.272155E+01,8.485682E+01
01:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.288863E+01,9.738514E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.362064E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.285582E+01,9.912416E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.366080E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.267927E+01,8.592951E+01
01:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.283744E+01,9.929308E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.356677E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.280134E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.360180E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.263699E+01,8.700318E+01
02:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.278479E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.351491E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.275284E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.354542E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.259405E+01,8.808151E+01
02:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.273347E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.346488E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.270298E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349143E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.255151E+01,8.915890E+01
02:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.268448E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.341718E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.265470E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.344027E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.251027E+01,9.023026E+01
02:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.263737E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.337163E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.260846E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.339168E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.247050E+01,9.129459E+01
03:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.259183E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.332791E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.256374E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.334533E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.243212E+01,9.235200E+01
03:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.254782E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.328587E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.252039E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.330098E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.239512E+01,9.340254E+01
03:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.250533E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.324540E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.247841E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.325851E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.235946E+01,9.444620E+01
03:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.246430E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.320641E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.243783E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.321778E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.232512E+01,9.548299E+01
04:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.242466E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.316882E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.239859E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.317868E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.229207E+01,9.651299E+01
04:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.238635E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.313254E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.236064E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.314109E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.226025E+01,9.753632E+01
04:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.234990E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.309795E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.232447E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.310536E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.222963E+01,9.855310E+01
04:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.231523E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.306496E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.229003E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.307138E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.220017E+01,9.956346E+01
05:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.228207E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.303335E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.225708E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.303891E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.217183E+01,1.000000E+02
05:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.225757E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.314581E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.241897E+01,9.964459E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.301971E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.213741E+01,1.000000E+02
05:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.227324E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.345912E+01,9.986973E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.282656E+01,9.836893E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.304569E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.211793E+01,1.000000E+02
05:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.231937E+01,1.000000E+02,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.392044E+01,9.984346E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.339113E+01,9.659081E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.310667E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.210931E+01,1.000000E+02
06:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.238472E+01,1.000000E+02,1.164914E+03,4.953952E+01,4.038445E-02,4.670705E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.435925E+01,9.945080E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.397095E+01,9.483280E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.319019E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.211708E+01,1.000000E+02
06:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.244593E+01,1.000000E+02,1.164914E+03,1.401420E+02,4.038445E-02,1.312124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449512E+01,9.740321E+01,3.150272E+03,1.097399E+02,1.092007E-01,1.029064E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.443887E+01,9.358564E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.326675E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.213344E+01,1.000000E+02
06:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.251894E+01,1.000000E+02,1.164914E+03,2.636080E+02,4.038445E-02,2.464427E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448848E+01,9.312686E+01,3.150272E+03,2.680779E+02,1.092007E-01,2.506340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449193E+01,9.118789E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.335569E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.215983E+01,1.000000E+02
06:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.261977E+01,1.000000E+02,1.164914E+03,4.270556E+02,4.038445E-02,3.990326E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448539E+01,8.463814E+01,3.150272E+03,4.662366E+02,1.092007E-01,4.355223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449145E+01,8.645101E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.347094E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.220046E+01,1.000000E+02
07:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.272821E+01,1.000000E+02,1.164914E+03,5.743479E+02,4.038445E-02,5.361053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448405E+01,7.493991E+01,3.150272E+03,7.001166E+02,1.092007E-01,6.537600E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449047E+01,8.013161E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.359173E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.224742E+01,1.000000E+02
07:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.284155E+01,1.000000E+02,1.164914E+03,7.114940E+02,4.038445E-02,6.642200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448535E+01,6.624772E+01,3.150272E+03,8.456260E+02,1.092007E-01,7.890314E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449046E+01,7.356266E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.371600E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.229771E+01,1.000000E+02
07:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.296612E+01,1.000000E+02,1.164914E+03,8.527434E+02,4.038445E-02,7.960607E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448792E+01,5.975337E+01,3.150272E+03,9.536953E+02,1.092007E-01,8.898684E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449152E+01,6.772823E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.384636E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.234907E+01,1.000000E+02
07:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.310024E+01,1.000000E+02,1.164914E+03,9.844678E+02,4.038445E-02,9.188630E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449192E+01,5.545303E+01,3.150272E+03,1.023761E+03,1.092007E-01,9.552051E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449298E+01,6.307900E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.397844E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.240024E+01,1.000000E+02
08:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.324569E+01,1.000000E+02,1.164914E+03,1.109516E+03,4.038445E-02,1.035336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449393E+01,5.288750E+01,3.150272E+03,1.052893E+03,1.092007E-01,9.822965E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449442E+01,5.964919E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.412405E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.245068E+01,1.000000E+02
08:15:00,3.252257E+03,7.520993E+01,1.127359E-01,7.076303E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.401469E+01,9.736736E+01,1.164914E+03,1.345234E+03,4.038445E-02,1.254924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449682E+01,5.145877E+01,3.150272E+03,1.307680E+03,1.092007E-01,1.219755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449682E+01,5.663913E+01,1.164914E+03,1.137172E+02,4.038445E-02,1.064431E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.443618E+01,9.704398E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.316624E+01,9.714390E+01
08:30:00,3.252257E+03,2.705663E+02,1.127359E-01,2.538497E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.444339E+01,9.279366E+01,1.164914E+03,1.576675E+03,4.038445E-02,1.470528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449722E+01,5.157790E+01,3.150272E+03,1.562325E+03,1.092007E-01,1.457070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449745E+01,5.566350E+01,1.164914E+03,2.518102E+02,4.038445E-02,2.352639E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449342E+01,8.906812E+01,2.249130E+03,1.746975E+02,7.796044E-02,1.637476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.422172E+01,9.355423E+01
08:45:00,3.252257E+03,5.022891E+02,1.127359E-01,4.699603E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449601E+01,8.891676E+01,1.164914E+03,1.802678E+03,4.038445E-02,1.681141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449720E+01,5.151351E+01,3.150272E+03,1.816249E+03,1.092007E-01,1.693741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449759E+01,5.511249E+01,1.164914E+03,4.082696E+02,4.038445E-02,3.812104E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449397E+01,8.318536E+01,2.249130E+03,4.684461E+02,7.796044E-02,4.376629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449763E+01,9.142133E+01
09:00:00,3.252257E+03,7.717743E+02,1.127359E-01,7.214648E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.448868E+01,8.523879E+01,1.164914E+03,2.019388E+03,4.038445E-02,1.883252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449474E+01,5.142633E+01,3.150272E+03,2.068500E+03,1.092007E-01,1.929016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449478E+01,5.477148E+01,1.164914E+03,5.821191E+02,4.038445E-02,5.435017E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448600E+01,7.771965E+01,2.249130E+03,6.780284E+02,7.796044E-02,6.331957E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449220E+01,9.078326E+01
09:15:00,3.252257E+03,1.106094E+03,1.127359E-01,1.032949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.448752E+01,7.909340E+01,1.164914E+03,2.146531E+03,4.038445E-02,2.001961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449413E+01,5.117904E+01,3.150272E+03,2.165905E+03,1.092007E-01,2.019969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449464E+01,5.449938E+01,1.164914E+03,7.005438E+02,4.038445E-02,6.537673E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448597E+01,7.130240E+01,2.249130E+03,1.160292E+03,7.796044E-02,1.083041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449427E+01,8.865454E+01
09:30:00,3.252257E+03,1.348962E+03,1.127359E-01,1.259018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.448431E+01,7.198703E+01,1.164914E+03,2.247385E+03,4.038445E-02,2.096192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449378E+01,5.082223E+01,3.150272E+03,2.245984E+03,1.092007E-01,2.094828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449397E+01,5.404205E+01,1.164914E+03,8.074257E+02,4.038445E-02,7.536518E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448520E+01,6.581735E+01,2.249130E+03,1.499756E+03,7.796044E-02,1.399177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.448808E+01,8.351369E+01
09:45:00,3.252257E+03,1.582196E+03,1.127359E-01,1.476942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.448624E+01,6.565658E+01,1.164914E+03,2.324255E+03,4.038445E-02,2.168046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449398E+01,5.058322E+01,3.150272E+03,2.319923E+03,1.092007E-01,2.163954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449420E+01,5.361011E+01,1.164914E+03,9.069394E+02,4.038445E-02,8.466298E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448734E+01,6.171071E+01,2.249130E+03,1.742067E+03,7.796044E-02,1.625568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.448838E+01,7.722555E+01
10:00:00,3.252257E+03,1.798852E+03,1.127359E-01,1.679136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.448881E+01,6.108890E+01,1.164914E+03,2.379732E+03,4.038445E-02,2.219818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449424E+01,5.050473E+01,3.150272E+03,2.400372E+03,1.092007E-01,2.239006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449453E+01,5.335677E+01,1.164914E+03,9.988465E+02,4.038445E-02,9.323451E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448945E+01,5.909539E+01,2.249130E+03,2.083314E+03,7.796044E-02,1.944192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.448706E+01,7.162833E+01
10:15:00,3.252257E+03,1.898643E+03,1.127359E-01,1.772122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449099E+01,5.822484E+01,1.164914E+03,2.375911E+03,4.038445E-02,2.216240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449440E+01,5.052043E+01,3.150272E+03,2.393567E+03,1.092007E-01,2.232653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449474E+01,5.325504E+01,1.164914E+03,1.041457E+03,4.038445E-02,9.720021E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449092E+01,5.759882E+01,2.249130E+03,2.171312E+03,7.796044E-02,2.026552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.448879E+01,6.736651E+01
10:30:00,3.252257E+03,1.987950E+03,1.127359E-01,1.855125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449241E+01,5.651925E+01,1.164914E+03,2.353520E+03,4.038445E-02,2.195318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449448E+01,5.057169E+01,3.150272E+03,2.397008E+03,1.092007E-01,2.235819E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449479E+01,5.321114E+01,1.164914E+03,1.079504E+03,4.038445E-02,1.007357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449176E+01,5.674595E+01,2.249130E+03,2.241021E+03,7.796044E-02,2.091497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449032E+01,6.431818E+01
10:45:00,3.252257E+03,2.068160E+03,1.127359E-01,1.929604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449442E+01,5.525403E+01,1.164914E+03,2.313743E+03,4.038445E-02,2.158155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449514E+01,5.068090E+01,3.150272E+03,2.409226E+03,1.092007E-01,2.247143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449553E+01,5.315750E+01,1.164914E+03,1.112955E+03,4.038445E-02,1.038426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449333E+01,5.607115E+01,2.249130E+03,2.299976E+03,7.796044E-02,2.146263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449325E+01,6.169750E+01
11:00:00,3.252257E+03,2.143576E+03,1.127359E-01,1.999630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449595E+01,5.463277E+01,1.164914E+03,2.258596E+03,4.038445E-02,2.106636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449588E+01,5.080487E+01,3.150272E+03,2.427771E+03,1.092007E-01,2.264340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449640E+01,5.310589E+01,1.164914E+03,1.143606E+03,4.038445E-02,1.066888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449479E+01,5.570254E+01,2.249130E+03,2.355524E+03,7.796044E-02,2.197657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449550E+01,6.036953E+01
11:15:00,3.252257E+03,2.179370E+03,1.127359E-01,2.032770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449635E+01,5.409952E+01,1.164914E+03,2.174166E+03,4.038445E-02,2.027809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449605E+01,5.091893E+01,3.150272E+03,2.414664E+03,1.092007E-01,2.252018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449658E+01,5.299407E+01,1.164914E+03,1.157185E+03,4.038445E-02,1.079451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449512E+01,5.534738E+01,2.249130E+03,2.347524E+03,7.796044E-02,2.189824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449613E+01,5.923829E+01
