Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,3.252257E+03,2.207556E+03,1.127359E-01,2.058858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449661E+01,5.355217E+01,1.164914E+03,2.076108E+03,4.038445E-02,1.936270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449624E+01,5.092989E+01,3.150272E+03,2.400691E+03,1.092007E-01,2.238882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449676E+01,5.272118E+01,1.164914E+03,1.166732E+03,4.038445E-02,1.088265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449537E+01,5.493254E+01,2.249130E+03,2.332331E+03,7.796044E-02,2.175333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449654E+01,5.829540E+01
11:45:00,3.252257E+03,2.228388E+03,1.127359E-01,2.078172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449675E+01,5.311776E+01,1.164914E+03,1.967977E+03,4.038445E-02,1.835366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449637E+01,5.106028E+01,3.150272E+03,2.386526E+03,1.092007E-01,2.225601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449686E+01,5.248653E+01,1.164914E+03,1.174079E+03,4.038445E-02,1.095062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449548E+01,5.460493E+01,2.249130E+03,2.312524E+03,7.796044E-02,2.156678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449672E+01,5.754400E+01
12:00:00,3.252257E+03,2.242631E+03,1.127359E-01,2.091410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449683E+01,5.283640E+01,1.164914E+03,1.853135E+03,4.038445E-02,1.728240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449642E+01,5.131690E+01,3.150272E+03,2.370508E+03,1.092007E-01,2.210635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449691E+01,5.235657E+01,1.164914E+03,1.178527E+03,4.038445E-02,1.099191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449554E+01,5.439687E+01,2.249130E+03,2.287736E+03,7.796044E-02,2.133489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449684E+01,5.698680E+01
12:15:00,3.252257E+03,2.219541E+03,1.127359E-01,2.069854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449685E+01,5.265981E+01,1.164914E+03,1.730863E+03,4.038445E-02,1.614192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449646E+01,5.156836E+01,3.150272E+03,2.322408E+03,1.092007E-01,2.165762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449692E+01,5.228333E+01,1.164914E+03,1.166258E+03,4.038445E-02,1.087737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449554E+01,5.426225E+01,2.249130E+03,2.201184E+03,7.796044E-02,2.052738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449688E+01,5.660806E+01
12:30:00,3.252257E+03,2.189606E+03,1.127359E-01,2.041965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449601E+01,5.217185E+01,1.164914E+03,1.615392E+03,4.038445E-02,1.506544E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449498E+01,5.141735E+01,3.150272E+03,2.270128E+03,1.092007E-01,2.117039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449609E+01,5.185926E+01,1.164914E+03,1.150674E+03,4.038445E-02,1.073226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449441E+01,5.384842E+01,2.249130E+03,2.107019E+03,7.796044E-02,1.964939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449613E+01,5.606697E+01
12:45:00,3.252257E+03,2.155014E+03,1.127359E-01,2.009735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449613E+01,5.159985E+01,1.164914E+03,1.512373E+03,4.038445E-02,1.410511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449501E+01,5.130357E+01,3.150272E+03,2.215531E+03,1.092007E-01,2.066156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449621E+01,5.136073E+01,1.164914E+03,1.132678E+03,4.038445E-02,1.056467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449447E+01,5.338633E+01,2.249130E+03,2.007711E+03,7.796044E-02,1.872348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449626E+01,5.539726E+01
13:00:00,3.252257E+03,2.116818E+03,1.127359E-01,1.974136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449641E+01,5.118753E+01,1.164914E+03,1.426092E+03,4.038445E-02,1.330082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449525E+01,5.133734E+01,3.150272E+03,2.159114E+03,1.092007E-01,2.013565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449649E+01,5.101319E+01,1.164914E+03,1.114866E+03,4.038445E-02,1.039874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449472E+01,5.308107E+01,2.249130E+03,1.904394E+03,7.796044E-02,1.776014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449649E+01,5.483455E+01
13:15:00,3.252257E+03,2.198746E+03,1.127359E-01,2.050549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449664E+01,5.094829E+01,1.164914E+03,1.403909E+03,4.038445E-02,1.309428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449538E+01,5.147598E+01,3.150272E+03,2.224505E+03,1.092007E-01,2.074556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449671E+01,5.083046E+01,1.164914E+03,1.157694E+03,4.038445E-02,1.079837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449488E+01,5.290729E+01,2.249130E+03,2.018486E+03,7.796044E-02,1.882421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449668E+01,5.441033E+01
13:30:00,3.252257E+03,2.287236E+03,1.127359E-01,2.133051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449647E+01,5.123704E+01,1.164914E+03,1.396546E+03,4.038445E-02,1.302558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449508E+01,5.201169E+01,3.150272E+03,2.297535E+03,1.092007E-01,2.142641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449654E+01,5.116820E+01,1.164914E+03,1.213481E+03,4.038445E-02,1.131872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449448E+01,5.312280E+01,2.249130E+03,2.142172E+03,7.796044E-02,1.997769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449619E+01,5.446889E+01
13:45:00,3.252257E+03,2.380090E+03,1.127359E-01,2.219643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449622E+01,5.163108E+01,1.164914E+03,1.399522E+03,4.038445E-02,1.305343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449468E+01,5.253342E+01,3.150272E+03,2.374782E+03,1.092007E-01,2.214679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449627E+01,5.160497E+01,1.164914E+03,1.284368E+03,4.038445E-02,1.198005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449407E+01,5.331018E+01,2.249130E+03,2.271983E+03,7.796044E-02,2.118842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449606E+01,5.472597E+01
14:00:00,3.252257E+03,2.476462E+03,1.127359E-01,2.309548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449589E+01,5.186205E+01,1.164914E+03,1.408761E+03,4.038445E-02,1.313991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449428E+01,5.284316E+01,3.150272E+03,2.454400E+03,1.092007E-01,2.288960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449593E+01,5.187739E+01,1.164914E+03,1.370787E+03,4.038445E-02,1.278648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449361E+01,5.324987E+01,2.249130E+03,2.406068E+03,7.796044E-02,2.243920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449589E+01,5.495054E+01
14:15:00,3.252257E+03,2.528060E+03,1.127359E-01,2.357726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449563E+01,5.191074E+01,1.164914E+03,1.401466E+03,4.038445E-02,1.307230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449402E+01,5.297945E+01,3.150272E+03,2.487310E+03,1.092007E-01,2.319709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449569E+01,5.196998E+01,1.164914E+03,1.449747E+03,4.038445E-02,1.352353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449328E+01,5.297221E+01,2.249130E+03,2.456899E+03,7.796044E-02,2.291376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449574E+01,5.507032E+01
14:30:00,3.252257E+03,2.579766E+03,1.127359E-01,2.406007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449544E+01,5.209733E+01,1.164914E+03,1.397035E+03,4.038445E-02,1.303136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449383E+01,5.326329E+01,3.150272E+03,2.518562E+03,1.092007E-01,2.348914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449549E+01,5.220445E+01,1.164914E+03,1.539896E+03,4.038445E-02,1.436495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449302E+01,5.280730E+01,2.249130E+03,2.508331E+03,7.796044E-02,2.339383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449550E+01,5.535322E+01
14:45:00,3.252257E+03,2.630651E+03,1.127359E-01,2.453523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449522E+01,5.228038E+01,1.164914E+03,1.394774E+03,4.038445E-02,1.301060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449361E+01,5.353836E+01,3.150272E+03,2.547713E+03,1.092007E-01,2.376157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449528E+01,5.244014E+01,1.164914E+03,1.639003E+03,4.038445E-02,1.528994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449276E+01,5.261443E+01,2.249130E+03,2.559954E+03,7.796044E-02,2.387572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449529E+01,5.565745E+01
15:00:00,3.252257E+03,2.680716E+03,1.127359E-01,2.500269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449501E+01,5.236089E+01,1.164914E+03,1.392897E+03,4.038445E-02,1.299336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449339E+01,5.370711E+01,3.150272E+03,2.571879E+03,1.092007E-01,2.398744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449508E+01,5.257705E+01,1.164914E+03,1.746619E+03,4.038445E-02,1.629429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449253E+01,5.232107E+01,2.249130E+03,2.611635E+03,7.796044E-02,2.435820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449508E+01,5.586911E+01
15:15:00,3.252257E+03,2.695655E+03,1.127359E-01,2.514247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449486E+01,5.234555E+01,1.164914E+03,1.376355E+03,4.038445E-02,1.283928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449327E+01,5.379470E+01,3.150272E+03,2.559066E+03,1.092007E-01,2.386834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449496E+01,5.262945E+01,1.164914E+03,1.853355E+03,4.038445E-02,1.729039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449238E+01,5.195825E+01,2.249130E+03,2.604318E+03,7.796044E-02,2.429043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449491E+01,5.597001E+01
15:30:00,3.252257E+03,2.704684E+03,1.127359E-01,2.522699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449493E+01,5.234528E+01,1.164914E+03,1.358279E+03,4.038445E-02,1.267080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449337E+01,5.391934E+01,3.150272E+03,2.539142E+03,1.092007E-01,2.368276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449504E+01,5.270589E+01,1.164914E+03,1.968321E+03,4.038445E-02,1.836268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449349E+01,5.159319E+01,2.249130E+03,2.592524E+03,7.796044E-02,2.418068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449506E+01,5.609733E+01
15:45:00,3.252257E+03,2.707914E+03,1.127359E-01,2.525729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449492E+01,5.235088E+01,1.164914E+03,1.338770E+03,4.038445E-02,1.248888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449334E+01,5.405069E+01,3.150272E+03,2.512965E+03,1.092007E-01,2.343875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449502E+01,5.278909E+01,1.164914E+03,2.088742E+03,4.038445E-02,1.948562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449371E+01,5.124471E+01,2.249130E+03,2.577054E+03,7.796044E-02,2.403657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449499E+01,5.621883E+01
16:00:00,3.252257E+03,2.703892E+03,1.127359E-01,2.521986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449489E+01,5.234533E+01,1.164914E+03,1.318873E+03,4.038445E-02,1.230330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449330E+01,5.415996E+01,3.150272E+03,2.483388E+03,1.092007E-01,2.316294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449499E+01,5.285707E+01,1.164914E+03,2.208742E+03,4.038445E-02,2.060446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449380E+01,5.092816E+01,2.249130E+03,2.558368E+03,7.796044E-02,2.386239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449490E+01,5.629819E+01
16:15:00,3.252257E+03,2.672487E+03,1.127359E-01,2.492693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449488E+01,5.233106E+01,1.164914E+03,1.289487E+03,4.038445E-02,1.202917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449327E+01,5.424823E+01,3.150272E+03,2.429909E+03,1.092007E-01,2.266412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449497E+01,5.290964E+01,1.164914E+03,2.308292E+03,4.038445E-02,2.153241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449388E+01,5.066128E+01,2.249130E+03,2.500017E+03,7.796044E-02,2.331818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449483E+01,5.633125E+01
16:30:00,3.252257E+03,2.629846E+03,1.127359E-01,2.452908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449514E+01,5.244019E+01,1.164914E+03,1.257355E+03,4.038445E-02,1.172937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449356E+01,5.448040E+01,3.150272E+03,2.368620E+03,1.092007E-01,2.209238E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449524E+01,5.309186E+01,1.164914E+03,2.395881E+03,4.038445E-02,2.234914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449410E+01,5.050988E+01,2.249130E+03,2.438095E+03,7.796044E-02,2.274049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449531E+01,5.655551E+01
16:45:00,3.252257E+03,2.575312E+03,1.127359E-01,2.402030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449516E+01,5.259456E+01,1.164914E+03,1.223147E+03,4.038445E-02,1.141020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449356E+01,5.475565E+01,3.150272E+03,2.301479E+03,1.092007E-01,2.146603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449525E+01,5.332221E+01,1.164914E+03,2.468009E+03,4.038445E-02,2.302174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449414E+01,5.038969E+01,2.249130E+03,2.372417E+03,7.796044E-02,2.212776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449526E+01,5.684876E+01
17:00:00,3.252257E+03,2.508058E+03,1.127359E-01,2.339287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449512E+01,5.273429E+01,1.164914E+03,1.186896E+03,4.038445E-02,1.107199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449348E+01,5.499170E+01,3.150272E+03,2.228816E+03,1.092007E-01,2.078820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449519E+01,5.352665E+01,1.164914E+03,2.522653E+03,4.038445E-02,2.353126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449416E+01,5.027410E+01,2.249130E+03,2.303114E+03,7.796044E-02,2.148123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449514E+01,5.709750E+01
17:15:00,3.252257E+03,2.467538E+03,1.127359E-01,2.301482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449511E+01,5.285651E+01,1.164914E+03,1.165624E+03,4.038445E-02,1.087351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449341E+01,5.518124E+01,3.150272E+03,2.190131E+03,1.092007E-01,2.042730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449513E+01,5.369237E+01,1.164914E+03,2.574262E+03,4.038445E-02,2.401248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449421E+01,5.018055E+01,2.249130E+03,2.303459E+03,7.796044E-02,2.148434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449503E+01,5.727029E+01
17:30:00,3.252257E+03,2.417152E+03,1.127359E-01,2.254487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449513E+01,5.298445E+01,1.164914E+03,1.143887E+03,4.038445E-02,1.067078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449340E+01,5.535278E+01,3.150272E+03,2.149708E+03,1.092007E-01,2.005033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449512E+01,5.384023E+01,1.164914E+03,2.601174E+03,4.038445E-02,2.426341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449429E+01,5.012755E+01,2.249130E+03,2.301372E+03,7.796044E-02,2.146506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449495E+01,5.738260E+01
17:45:00,3.252257E+03,2.356597E+03,1.127359E-01,2.198008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449517E+01,5.313750E+01,1.164914E+03,1.120492E+03,4.038445E-02,1.045257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449341E+01,5.553214E+01,3.150272E+03,2.104829E+03,1.092007E-01,1.963180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449513E+01,5.399270E+01,1.164914E+03,2.600238E+03,4.038445E-02,2.425454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449438E+01,5.012273E+01,2.249130E+03,2.296674E+03,7.796044E-02,2.142142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449491E+01,5.746024E+01
18:00:00,3.252257E+03,2.287714E+03,1.127359E-01,2.133755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449522E+01,5.332465E+01,1.164914E+03,1.094905E+03,4.038445E-02,1.021389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449344E+01,5.573346E+01,3.150272E+03,2.054366E+03,1.092007E-01,1.916114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449516E+01,5.416408E+01,1.164914E+03,2.566922E+03,4.038445E-02,2.394359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449449E+01,5.017081E+01,2.249130E+03,2.288886E+03,7.796044E-02,2.134890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449489E+01,5.752344E+01
18:15:00,3.252257E+03,2.080204E+03,1.127359E-01,1.940204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449527E+01,5.354451E+01,1.164914E+03,1.007860E+03,4.038445E-02,9.401875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449348E+01,5.596359E+01,3.150272E+03,1.866019E+03,1.092007E-01,1.740440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449520E+01,5.436254E+01,1.164914E+03,2.434925E+03,4.038445E-02,2.271216E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449461E+01,5.028123E+01,2.249130E+03,2.043941E+03,7.796044E-02,1.906431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449489E+01,5.758460E+01
18:30:00,3.252257E+03,1.852064E+03,1.127359E-01,1.727378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449637E+01,5.356611E+01,1.164914E+03,9.113705E+02,4.038445E-02,8.501529E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449485E+01,5.615417E+01,3.150272E+03,1.656827E+03,1.092007E-01,1.545289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449643E+01,5.441466E+01,1.164914E+03,2.249749E+03,4.038445E-02,2.098449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449519E+01,5.013822E+01,2.249130E+03,1.779913E+03,7.796044E-02,1.660114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449688E+01,5.766881E+01
18:45:00,3.252257E+03,1.605826E+03,1.127359E-01,1.497666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449678E+01,5.363388E+01,1.164914E+03,8.066863E+02,4.038445E-02,7.524698E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449528E+01,5.647555E+01,3.150272E+03,1.429410E+03,1.092007E-01,1.333135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449683E+01,5.453415E+01,1.164914E+03,2.000559E+03,4.038445E-02,1.865962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449583E+01,5.016794E+01,2.249130E+03,1.500230E+03,7.796044E-02,1.399189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449716E+01,5.784532E+01
19:00:00,3.252257E+03,1.345816E+03,1.127359E-01,1.255108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449710E+01,5.389836E+01,1.164914E+03,6.962637E+02,4.038445E-02,6.494330E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449555E+01,5.699330E+01,3.150272E+03,1.189005E+03,1.092007E-01,1.108864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449712E+01,5.484355E+01,1.164914E+03,1.689762E+03,4.038445E-02,1.576009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449648E+01,5.059227E+01,2.249130E+03,1.207909E+03,7.796044E-02,1.126475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449729E+01,5.811978E+01
19:15:00,3.252257E+03,1.123156E+03,1.127359E-01,1.047404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449732E+01,5.436733E+01,1.164914E+03,6.019035E+02,4.038445E-02,5.613889E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449571E+01,5.767385E+01,3.150272E+03,9.856646E+02,1.092007E-01,9.191826E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449732E+01,5.534311E+01,1.164914E+03,1.376818E+03,4.038445E-02,1.284065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449698E+01,5.143541E+01,2.249130E+03,9.783801E+02,7.796044E-02,9.123649E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449738E+01,5.847458E+01
19:30:00,3.252257E+03,9.057485E+02,1.127359E-01,8.446283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449828E+01,5.457557E+01,1.164914E+03,5.096874E+02,4.038445E-02,4.753602E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449690E+01,5.822699E+01,3.150272E+03,7.867284E+02,1.092007E-01,7.336375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449838E+01,5.562113E+01,1.164914E+03,1.097749E+03,4.038445E-02,1.023739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449756E+01,5.205960E+01,2.249130E+03,7.423004E+02,7.796044E-02,6.921953E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449899E+01,5.868376E+01
19:45:00,3.252257E+03,6.992103E+02,1.127359E-01,6.520017E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449860E+01,5.475303E+01,1.164914E+03,4.216386E+02,4.038445E-02,3.932245E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449723E+01,5.884421E+01,3.150272E+03,5.967170E+02,1.092007E-01,5.564270E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449869E+01,5.589063E+01,1.164914E+03,8.660031E+02,4.038445E-02,8.075838E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449715E+01,5.254529E+01,2.249130E+03,5.022255E+02,7.796044E-02,4.683102E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449927E+01,5.891142E+01
20:00:00,3.252257E+03,5.041809E+02,1.127359E-01,4.701173E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449884E+01,5.508502E+01,1.164914E+03,3.378389E+02,4.038445E-02,3.150558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449744E+01,5.963972E+01,3.150272E+03,4.159041E+02,1.092007E-01,3.878026E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449893E+01,5.631722E+01,1.164914E+03,6.944209E+02,4.038445E-02,6.475587E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449732E+01,5.312780E+01,2.249130E+03,2.604145E+02,7.796044E-02,2.428120E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449948E+01,5.926903E+01
20:15:00,3.252257E+03,3.511228E+02,1.127359E-01,3.273868E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449904E+01,5.562188E+01,1.164914E+03,2.737164E+02,4.038445E-02,2.552454E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449760E+01,6.061834E+01,3.150272E+03,2.756036E+02,1.092007E-01,2.569709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449911E+01,5.694483E+01,1.164914E+03,5.763265E+02,4.038445E-02,5.374267E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449752E+01,5.389681E+01,2.249130E+03,1.595807E+02,7.796044E-02,1.487841E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.449965E+01,5.978435E+01
20:30:00,3.252257E+03,2.146915E+02,1.127359E-01,2.001749E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449982E+01,5.672365E+01,1.164914E+03,2.158906E+02,4.038445E-02,2.013155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449857E+01,6.229088E+01,3.150272E+03,1.627678E+02,1.092007E-01,1.517611E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.449999E+01,5.819079E+01,1.164914E+03,4.639664E+02,4.038445E-02,4.326486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449810E+01,5.512217E+01,2.249130E+03,8.585895E+01,7.796044E-02,8.004880E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.432173E+01,6.119414E+01
20:45:00,3.252257E+03,1.041814E+02,1.127359E-01,9.713577E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449373E+01,5.828286E+01,1.164914E+03,1.624596E+02,4.038445E-02,1.514869E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449872E+01,6.445058E+01,3.150272E+03,7.245313E+01,1.092007E-01,6.755287E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.445336E+01,5.997074E+01,1.164914E+03,3.660158E+02,4.038445E-02,3.413012E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449824E+01,5.666477E+01,2.249130E+03,3.413015E+01,7.796044E-02,3.182015E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.417645E+01,6.262704E+01
21:00:00,3.252257E+03,1.533876E+01,1.127359E-01,1.430120E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.449023E+01,6.000564E+01,1.164914E+03,1.122364E+02,4.038445E-02,1.046515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449885E+01,6.687733E+01,3.150272E+03,7.652315E-01,1.092007E-01,7.134636E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.442159E+01,6.181995E+01,1.164914E+03,2.793225E+02,4.038445E-02,2.604545E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449833E+01,5.839638E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.408343E+01,6.390517E+01
21:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.444499E+01,6.191317E+01,1.164914E+03,8.451688E+01,4.038445E-02,7.880223E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449899E+01,6.948815E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.437105E+01,6.375080E+01,1.164914E+03,2.217406E+02,4.038445E-02,2.067570E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449844E+01,6.028013E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.401022E+01,6.510765E+01
21:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.434036E+01,6.404103E+01,1.164914E+03,5.748378E+01,4.038445E-02,5.359633E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449939E+01,7.243966E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.427075E+01,6.586512E+01,1.164914E+03,1.702814E+02,4.038445E-02,1.587731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449872E+01,6.242328E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.390905E+01,6.641602E+01
21:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.418007E+01,6.638855E+01,1.164914E+03,3.292940E+01,4.038445E-02,3.070220E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449974E+01,7.581456E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.411497E+01,6.820425E+01,1.164914E+03,1.238927E+02,4.038445E-02,1.155180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449898E+01,6.488548E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.375052E+01,6.795978E+01
22:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.403330E+01,6.869208E+01,1.164914E+03,1.395042E+01,4.038445E-02,1.300669E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.448745E+01,7.962911E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.397143E+01,7.050422E+01,1.164914E+03,8.158207E+01,4.038445E-02,7.606607E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449927E+01,6.770569E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.360107E+01,6.947675E+01
22:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.391370E+01,7.088923E+01,1.164914E+03,3.788244E+00,4.038445E-02,3.531876E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.445391E+01,8.371478E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.385486E+01,7.269641E+01,1.164914E+03,4.645483E+01,4.038445E-02,4.331309E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449961E+01,7.093065E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.348519E+01,7.085949E+01
22:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.380973E+01,7.302343E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.439623E+01,8.796645E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.375406E+01,7.482336E+01,1.164914E+03,2.213004E+01,4.038445E-02,2.063303E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.449994E+01,7.461724E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.339356E+01,7.214137E+01
22:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.371205E+01,7.513417E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.432943E+01,9.226834E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.365949E+01,7.692614E+01,1.164914E+03,7.022815E+00,4.038445E-02,6.547623E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.445858E+01,7.871658E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.331301E+01,7.337697E+01
23:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.361848E+01,7.723120E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.426102E+01,9.657420E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.356881E+01,7.901558E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.438831E+01,8.302263E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.323764E+01,7.459194E+01
23:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.352941E+01,7.931218E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.419246E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.348233E+01,8.108959E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.430960E+01,8.737890E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.316648E+01,7.579039E+01
23:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.344483E+01,8.137605E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.412399E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.340010E+01,8.314704E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.423058E+01,9.173162E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.309964E+01,7.697134E+01
23:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.336423E+01,8.342439E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.405600E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.332163E+01,8.518949E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.415243E+01,9.607703E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.303687E+01,7.813541E+01
24:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.328704E+01,8.545924E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.398892E+01,1.000000E+02,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.324637E+01,8.721897E+01,1.164914E+03,0.000000E+00,4.038445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.407538E+01,1.000000E+02,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.297762E+01,7.928460E+01
Peak,3.252257E+03,2.707914E+03,1.127359E-01,2.525729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.164914E+03,2.379732E+03,4.038445E-02,2.219818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.150272E+03,2.571879E+03,1.092007E-01,2.398744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.164914E+03,2.601174E+03,4.038445E-02,2.426341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.249130E+03,2.611635E+03,7.796044E-02,2.435820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,9.587325E-02,2.147940E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.434389E-02,1.887786E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.286686E-02,2.039948E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.434389E-02,2.063418E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,6.629940E-02,2.071479E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
