Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,3.252257E+03,2.612121E+03,1.127359E-01,2.692446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349730E+01,5.423578E+01,1.164914E+03,2.346201E+03,4.038445E-02,2.418423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349689E+01,5.264334E+01,3.150272E+03,2.793903E+03,1.092007E-01,2.879768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349735E+01,5.383248E+01,1.164914E+03,1.361729E+03,4.038445E-02,1.403766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349624E+01,5.544162E+01,2.249130E+03,2.872939E+03,7.796044E-02,2.961318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349741E+01,5.675504E+01
11:45:00,3.252257E+03,2.628935E+03,1.127359E-01,2.709676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349737E+01,5.398091E+01,1.164914E+03,2.236463E+03,4.038445E-02,2.305243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349699E+01,5.269714E+01,3.150272E+03,2.775855E+03,1.092007E-01,2.861083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349742E+01,5.365825E+01,1.164914E+03,1.367360E+03,4.038445E-02,1.409514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349630E+01,5.523506E+01,2.249130E+03,2.847134E+03,7.796044E-02,2.934562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349746E+01,5.641607E+01
12:00:00,3.252257E+03,2.639192E+03,1.127359E-01,2.720283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349640E+01,5.383322E+01,1.164914E+03,2.119874E+03,4.038445E-02,2.185080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349631E+01,5.281984E+01,3.150272E+03,2.757389E+03,1.092007E-01,2.842093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349648E+01,5.356762E+01,1.164914E+03,1.370081E+03,4.038445E-02,1.412347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349505E+01,5.511863E+01,2.249130E+03,2.816052E+03,7.796044E-02,2.902569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349626E+01,5.620120E+01
12:15:00,3.252257E+03,2.610054E+03,1.127359E-01,2.690308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349627E+01,5.372031E+01,1.164914E+03,1.985433E+03,4.038445E-02,2.046527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349622E+01,5.303409E+01,3.150272E+03,2.703307E+03,1.092007E-01,2.786408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349634E+01,5.351773E+01,1.164914E+03,1.355059E+03,4.038445E-02,1.396904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349483E+01,5.502946E+01,2.249130E+03,2.719447E+03,7.796044E-02,2.803063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349617E+01,5.600518E+01
12:30:00,3.252257E+03,2.574566E+03,1.127359E-01,2.653780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349657E+01,5.329650E+01,1.164914E+03,1.852261E+03,4.038445E-02,1.909283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349640E+01,5.294380E+01,3.150272E+03,2.645907E+03,1.092007E-01,2.727297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349662E+01,5.314153E+01,1.164914E+03,1.336956E+03,4.038445E-02,1.378281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349516E+01,5.466281E+01,2.249130E+03,2.616113E+03,7.796044E-02,2.696599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349677E+01,5.555297E+01
12:45:00,3.252257E+03,2.534133E+03,1.127359E-01,2.612140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349685E+01,5.284976E+01,1.164914E+03,1.726850E+03,4.038445E-02,1.780033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349665E+01,5.287266E+01,3.150272E+03,2.585871E+03,1.092007E-01,2.665454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349689E+01,5.273556E+01,1.164914E+03,1.316229E+03,4.038445E-02,1.356947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349544E+01,5.429831E+01,2.249130E+03,2.506954E+03,7.796044E-02,2.584119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349702E+01,5.504340E+01
13:00:00,3.252257E+03,2.490681E+03,1.127359E-01,2.567300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349713E+01,5.256159E+01,1.164914E+03,1.615131E+03,4.038445E-02,1.664849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349687E+01,5.294841E+01,3.150272E+03,2.524519E+03,1.092007E-01,2.602165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349717E+01,5.248395E+01,1.164914E+03,1.295968E+03,4.038445E-02,1.336035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349571E+01,5.408701E+01,2.249130E+03,2.394880E+03,7.796044E-02,2.468528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349724E+01,5.463692E+01
13:15:00,3.252257E+03,2.575584E+03,1.127359E-01,2.654739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349732E+01,5.242543E+01,1.164914E+03,1.583206E+03,4.038445E-02,1.631908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349694E+01,5.310416E+01,3.150272E+03,2.593147E+03,1.092007E-01,2.672830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349736E+01,5.237927E+01,1.164914E+03,1.340171E+03,4.038445E-02,1.381566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349584E+01,5.398993E+01,2.249130E+03,2.514886E+03,7.796044E-02,2.592136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349742E+01,5.436608E+01
13:30:00,3.252257E+03,2.667068E+03,1.127359E-01,2.748989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349721E+01,5.275501E+01,1.164914E+03,1.572042E+03,4.038445E-02,1.620413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349612E+01,5.357801E+01,3.150272E+03,2.669404E+03,1.092007E-01,2.751387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349724E+01,5.273549E+01,1.164914E+03,1.397338E+03,4.038445E-02,1.440485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349557E+01,5.424268E+01,2.249130E+03,2.644300E+03,7.796044E-02,2.725501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349713E+01,5.457796E+01
13:45:00,3.252257E+03,2.763230E+03,1.127359E-01,2.848101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349694E+01,5.312774E+01,1.164914E+03,1.576144E+03,4.038445E-02,1.624686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349562E+01,5.398920E+01,3.150272E+03,2.750153E+03,1.092007E-01,2.834612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349697E+01,5.313246E+01,1.164914E+03,1.469777E+03,4.038445E-02,1.515173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349520E+01,5.443994E+01,2.249130E+03,2.780321E+03,7.796044E-02,2.865707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349696E+01,5.494610E+01
14:00:00,3.252257E+03,2.863072E+03,1.127359E-01,2.951051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349662E+01,5.331328E+01,1.164914E+03,1.590113E+03,4.038445E-02,1.639153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349523E+01,5.419501E+01,3.150272E+03,2.833402E+03,1.092007E-01,2.920460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349664E+01,5.334373E+01,1.164914E+03,1.557842E+03,4.038445E-02,1.605997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349480E+01,5.440202E+01,2.249130E+03,2.920787E+03,7.796044E-02,3.010527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349674E+01,5.522737E+01
14:15:00,3.252257E+03,2.916394E+03,1.127359E-01,3.006085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349640E+01,5.333032E+01,1.164914E+03,1.584427E+03,4.038445E-02,1.633375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349503E+01,5.426250E+01,3.150272E+03,2.868137E+03,1.092007E-01,2.956335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349643E+01,5.338953E+01,1.164914E+03,1.637650E+03,4.038445E-02,1.688331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349454E+01,5.418755E+01,2.249130E+03,2.974716E+03,7.796044E-02,3.066182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349656E+01,5.536724E+01
14:30:00,3.252257E+03,2.969837E+03,1.127359E-01,3.061248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349625E+01,5.348630E+01,1.164914E+03,1.581540E+03,4.038445E-02,1.630452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349489E+01,5.448357E+01,3.150272E+03,2.901225E+03,1.092007E-01,2.990515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349628E+01,5.357769E+01,1.164914E+03,1.728669E+03,4.038445E-02,1.782223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349436E+01,5.409899E+01,2.249130E+03,3.029226E+03,7.796044E-02,3.122434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349634E+01,5.563585E+01
14:45:00,3.252257E+03,3.022508E+03,1.127359E-01,3.115612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349607E+01,5.363932E+01,1.164914E+03,1.580712E+03,4.038445E-02,1.629638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349471E+01,5.469560E+01,3.150272E+03,2.932245E+03,1.092007E-01,3.022558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349611E+01,5.376651E+01,1.164914E+03,1.843622E+03,4.038445E-02,1.900789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349415E+01,5.398647E+01,2.249130E+03,3.084041E+03,7.796044E-02,3.179004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349614E+01,5.590473E+01
15:00:00,3.252257E+03,3.074389E+03,1.127359E-01,3.169150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349590E+01,5.369868E+01,1.164914E+03,1.580186E+03,4.038445E-02,1.629126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349453E+01,5.481027E+01,3.150272E+03,2.958290E+03,1.092007E-01,3.049461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349593E+01,5.386418E+01,1.164914E+03,1.976137E+03,4.038445E-02,2.037413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349471E+01,5.371083E+01,2.249130E+03,3.138970E+03,7.796044E-02,3.235692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349594E+01,5.607576E+01
15:15:00,3.252257E+03,3.089215E+03,1.127359E-01,3.184484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349578E+01,5.367850E+01,1.164914E+03,1.564051E+03,4.038445E-02,1.612516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349443E+01,5.485859E+01,3.150272E+03,2.945442E+03,1.092007E-01,3.036264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349584E+01,5.389047E+01,1.164914E+03,2.105563E+03,4.038445E-02,2.170837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349478E+01,5.335735E+01,2.249130E+03,3.131493E+03,7.796044E-02,3.228047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349580E+01,5.614384E+01
15:30:00,3.252257E+03,3.098127E+03,1.127359E-01,3.193706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349583E+01,5.367510E+01,1.164914E+03,1.546300E+03,4.038445E-02,1.594231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349450E+01,5.494175E+01,3.150272E+03,2.925440E+03,1.092007E-01,3.015676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349589E+01,5.393932E+01,1.164914E+03,2.242643E+03,4.038445E-02,2.312133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349490E+01,5.306529E+01,2.249130E+03,3.119501E+03,7.796044E-02,3.215723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349589E+01,5.622737E+01
15:45:00,3.252257E+03,3.101174E+03,1.127359E-01,3.196868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349582E+01,5.367896E+01,1.164914E+03,1.527029E+03,4.038445E-02,1.574372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349449E+01,5.503113E+01,3.150272E+03,2.899109E+03,1.092007E-01,2.988551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349588E+01,5.399502E+01,1.164914E+03,2.369226E+03,4.038445E-02,2.442588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349497E+01,5.283126E+01,2.249130E+03,3.103748E+03,7.796044E-02,3.199510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349584E+01,5.630400E+01
16:00:00,3.252257E+03,3.096965E+03,1.127359E-01,3.192537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349580E+01,5.367481E+01,1.164914E+03,1.507318E+03,4.038445E-02,1.554053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349445E+01,5.510265E+01,3.150272E+03,2.869367E+03,1.092007E-01,2.957897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349586E+01,5.403903E+01,1.164914E+03,2.486278E+03,4.038445E-02,2.563244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349502E+01,5.263163E+01,2.249130E+03,3.084795E+03,7.796044E-02,3.179986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349578E+01,5.634808E+01
16:15:00,3.252257E+03,3.065363E+03,1.127359E-01,3.159958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349580E+01,5.366441E+01,1.164914E+03,1.478073E+03,4.038445E-02,1.523901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349443E+01,5.515859E+01,3.150272E+03,2.815708E+03,1.092007E-01,2.902582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349584E+01,5.407171E+01,1.164914E+03,2.583676E+03,4.038445E-02,2.663638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349506E+01,5.245826E+01,2.249130E+03,3.026173E+03,7.796044E-02,3.119560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349573E+01,5.635906E+01
16:30:00,3.252257E+03,3.022469E+03,1.127359E-01,3.115729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349598E+01,5.375080E+01,1.164914E+03,1.446021E+03,4.038445E-02,1.490850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349464E+01,5.532811E+01,3.150272E+03,2.754183E+03,1.092007E-01,2.839149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349603E+01,5.420596E+01,1.164914E+03,2.669307E+03,4.038445E-02,2.751898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349520E+01,5.236317E+01,2.249130E+03,2.963876E+03,7.796044E-02,3.055329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349605E+01,5.651889E+01
16:45:00,3.252257E+03,2.967723E+03,1.127359E-01,3.059281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349599E+01,5.386448E+01,1.164914E+03,1.411877E+03,4.038445E-02,1.455643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349463E+01,5.552168E+01,3.150272E+03,2.686840E+03,1.092007E-01,2.769717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349604E+01,5.436915E+01,1.164914E+03,2.740191E+03,4.038445E-02,2.824956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349522E+01,5.228199E+01,2.249130E+03,2.897925E+03,7.796044E-02,2.987328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349602E+01,5.672231E+01
17:00:00,3.252257E+03,2.900239E+03,1.127359E-01,2.989703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349595E+01,5.395920E+01,1.164914E+03,1.375660E+03,4.038445E-02,1.418298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349457E+01,5.567636E+01,3.150272E+03,2.613962E+03,1.092007E-01,2.694582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349598E+01,5.450376E+01,1.164914E+03,2.793419E+03,4.038445E-02,2.879815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349523E+01,5.220084E+01,2.249130E+03,2.828322E+03,7.796044E-02,2.915566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349593E+01,5.688068E+01
17:15:00,3.252257E+03,2.859486E+03,1.127359E-01,2.947682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349594E+01,5.403795E+01,1.164914E+03,1.354399E+03,4.038445E-02,1.396375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349452E+01,5.579407E+01,3.150272E+03,2.575063E+03,1.092007E-01,2.654476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349594E+01,5.460584E+01,1.164914E+03,2.843962E+03,4.038445E-02,2.931906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349526E+01,5.213669E+01,2.249130E+03,2.828379E+03,7.796044E-02,2.915616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349584E+01,5.697640E+01
17:30:00,3.252257E+03,2.808886E+03,1.127359E-01,2.895523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349595E+01,5.412187E+01,1.164914E+03,1.332668E+03,4.038445E-02,1.373975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349451E+01,5.590146E+01,3.150272E+03,2.534453E+03,1.092007E-01,2.612620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349593E+01,5.469614E+01,1.164914E+03,2.869996E+03,4.038445E-02,2.958735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349532E+01,5.210299E+01,2.249130E+03,2.826099E+03,7.796044E-02,2.913286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349579E+01,5.702844E+01
17:45:00,3.252257E+03,2.748108E+03,1.127359E-01,2.832871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349598E+01,5.422539E+01,1.164914E+03,1.309260E+03,4.038445E-02,1.349845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349452E+01,5.601788E+01,3.150272E+03,2.489379E+03,1.092007E-01,2.566163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349594E+01,5.479246E+01,1.164914E+03,2.868312E+03,4.038445E-02,2.956987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349538E+01,5.210401E+01,2.249130E+03,2.821180E+03,7.796044E-02,2.908234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349577E+01,5.706019E+01
18:00:00,3.252257E+03,2.678997E+03,1.127359E-01,2.761623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349602E+01,5.435315E+01,1.164914E+03,1.283644E+03,4.038445E-02,1.323436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349455E+01,5.615123E+01,3.150272E+03,2.438718E+03,1.092007E-01,2.513941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349596E+01,5.490378E+01,1.164914E+03,2.834351E+03,4.038445E-02,2.921959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349546E+01,5.214298E+01,2.249130E+03,2.813180E+03,7.796044E-02,2.900000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349577E+01,5.708722E+01
18:15:00,3.252257E+03,2.466450E+03,1.127359E-01,2.542515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349604E+01,5.450201E+01,1.164914E+03,1.194366E+03,4.038445E-02,1.231390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349457E+01,5.630417E+01,3.150272E+03,2.245360E+03,1.092007E-01,2.314616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349599E+01,5.503396E+01,1.164914E+03,2.699579E+03,4.038445E-02,2.783002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349554E+01,5.222725E+01,2.249130E+03,2.559376E+03,7.796044E-02,2.638368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349577E+01,5.711733E+01
18:30:00,3.252257E+03,2.233031E+03,1.127359E-01,2.301855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349681E+01,5.441033E+01,1.164914E+03,1.095509E+03,4.038445E-02,1.129443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349553E+01,5.634242E+01,3.150272E+03,2.030898E+03,1.092007E-01,2.093499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349685E+01,5.495748E+01,1.164914E+03,2.511532E+03,4.038445E-02,2.589105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349596E+01,5.206737E+01,2.249130E+03,2.285995E+03,7.796044E-02,2.356487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349712E+01,5.705033E+01
18:45:00,3.252257E+03,1.981423E+03,1.127359E-01,2.042434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349717E+01,5.434249E+01,1.164914E+03,9.884038E+02,4.038445E-02,1.018986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349589E+01,5.646327E+01,3.150272E+03,1.798124E+03,1.092007E-01,1.853494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349719E+01,5.491268E+01,1.164914E+03,2.259420E+03,4.038445E-02,2.329147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349648E+01,5.206392E+01,2.249130E+03,1.996940E+03,7.796044E-02,2.058439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349738E+01,5.700444E+01
19:00:00,3.252257E+03,1.715947E+03,1.127359E-01,1.768713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349744E+01,5.445088E+01,1.164914E+03,8.755055E+02,4.038445E-02,9.025541E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349613E+01,5.674832E+01,3.150272E+03,1.552264E+03,1.092007E-01,1.599996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349744E+01,5.503372E+01,1.164914E+03,1.945657E+03,4.038445E-02,2.005628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349699E+01,5.238208E+01,2.249130E+03,1.695111E+03,7.796044E-02,1.747219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349751E+01,5.703962E+01
19:15:00,3.252257E+03,1.487760E+03,1.127359E-01,1.533446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349762E+01,5.472925E+01,1.164914E+03,7.786350E+02,4.038445E-02,8.026549E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349625E+01,5.716139E+01,3.150272E+03,1.343410E+03,1.092007E-01,1.384662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349760E+01,5.531294E+01,1.164914E+03,1.629739E+03,4.038445E-02,1.679898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349735E+01,5.299874E+01,2.249130E+03,1.455987E+03,7.796044E-02,1.500672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349760E+01,5.715689E+01
19:30:00,3.252257E+03,1.264800E+03,1.127359E-01,1.303595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349826E+01,5.467617E+01,1.164914E+03,6.838904E+02,4.038445E-02,7.049620E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349704E+01,5.734636E+01,3.150272E+03,1.138937E+03,1.092007E-01,1.173871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349830E+01,5.528246E+01,1.164914E+03,1.325112E+03,4.038445E-02,1.365831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349773E+01,5.331743E+01,2.249130E+03,1.210294E+03,7.796044E-02,1.247401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349865E+01,5.701118E+01
19:45:00,3.252257E+03,1.052698E+03,1.127359E-01,1.084950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349852E+01,5.454543E+01,1.164914E+03,5.932981E+02,4.038445E-02,6.115564E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349731E+01,5.752410E+01,3.150272E+03,9.433742E+02,1.092007E-01,9.722763E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349855E+01,5.518063E+01,1.164914E+03,1.069490E+03,4.038445E-02,1.102308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349798E+01,5.362543E+01,2.249130E+03,9.605405E+02,7.796044E-02,9.899561E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349888E+01,5.679390E+01
20:00:00,3.252257E+03,8.521075E+02,1.127359E-01,8.781801E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349873E+01,5.453666E+01,1.164914E+03,5.069457E+02,4.038445E-02,5.225256E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349749E+01,5.783388E+01,3.150272E+03,7.570090E+02,1.092007E-01,7.801707E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349874E+01,5.519383E+01,1.164914E+03,8.744392E+02,4.038445E-02,9.012475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349775E+01,5.405933E+01,2.249130E+03,7.090248E+02,7.796044E-02,7.307009E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349904E+01,5.665551E+01
20:15:00,3.252257E+03,6.982945E+02,1.127359E-01,7.196367E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349887E+01,5.469228E+01,1.164914E+03,4.424515E+02,4.038445E-02,4.560325E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349760E+01,5.828091E+01,3.150272E+03,6.159616E+02,1.092007E-01,6.347861E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349887E+01,5.536269E+01,1.164914E+03,7.354771E+02,4.038445E-02,7.580140E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349779E+01,5.461459E+01,2.249130E+03,5.238050E+02,7.796044E-02,5.397965E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349916E+01,5.663716E+01
20:30:00,3.252257E+03,5.593939E+02,1.127359E-01,5.764770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349932E+01,5.521082E+01,1.164914E+03,3.843459E+02,4.038445E-02,3.961327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349816E+01,5.917537E+01,3.150272E+03,4.883185E+02,1.092007E-01,5.032303E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349936E+01,5.591778E+01,1.164914E+03,6.253119E+02,4.038445E-02,6.444670E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349813E+01,5.545958E+01,2.249130E+03,3.515571E+02,7.796044E-02,3.622843E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349983E+01,5.703838E+01
20:45:00,3.252257E+03,4.314940E+02,1.127359E-01,4.446611E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349940E+01,5.596724E+01,1.164914E+03,3.307800E+02,4.038445E-02,3.409161E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349820E+01,6.031635E+01,3.150272E+03,3.701399E+02,1.092007E-01,3.814344E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349944E+01,5.672973E+01,1.164914E+03,5.283497E+02,4.038445E-02,5.445335E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349815E+01,5.645933E+01,2.249130E+03,1.885906E+02,7.796044E-02,1.943428E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.349992E+01,5.773197E+01
21:00:00,3.252257E+03,3.121551E+02,1.127359E-01,3.216729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349945E+01,5.684299E+01,1.164914E+03,2.806273E+02,4.038445E-02,2.892203E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349817E+01,6.151638E+01,3.150272E+03,2.590697E+02,1.092007E-01,2.669682E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349949E+01,5.767127E+01,1.164914E+03,4.427340E+02,4.038445E-02,4.562899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349813E+01,5.750433E+01,2.249130E+03,4.267757E+01,7.796044E-02,4.397803E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.350000E+01,5.857864E+01
21:15:00,3.252257E+03,2.463141E+02,1.127359E-01,2.538194E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349950E+01,5.779081E+01,1.164914E+03,2.532203E+02,4.038445E-02,2.609697E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349815E+01,6.270305E+01,3.150272E+03,2.001973E+02,1.092007E-01,2.062966E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349955E+01,5.869065E+01,1.164914E+03,3.863030E+02,4.038445E-02,3.981268E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349812E+01,5.856205E+01,2.249130E+03,1.436569E+01,7.796044E-02,1.480274E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.347799E+01,5.955190E+01
21:30:00,3.252257E+03,1.835660E+02,1.127359E-01,1.891581E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349964E+01,5.886725E+01,1.164914E+03,2.267848E+02,4.038445E-02,2.337247E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349826E+01,6.396148E+01,3.150272E+03,1.432894E+02,1.092007E-01,1.476539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349970E+01,5.985008E+01,1.164914E+03,3.361419E+02,4.038445E-02,3.464297E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349821E+01,5.970080E+01,2.249130E+03,7.585124E-01,7.796044E-02,7.815819E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.346906E+01,6.048113E+01
21:45:00,3.252257E+03,1.236237E+02,1.127359E-01,1.273889E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349976E+01,6.009873E+01,1.164914E+03,2.012649E+02,4.038445E-02,2.074233E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349832E+01,6.531951E+01,3.150272E+03,8.824993E+01,1.092007E-01,9.093749E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349983E+01,6.117872E+01,1.164914E+03,2.911954E+02,4.038445E-02,3.001068E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349828E+01,6.094235E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.339377E+01,6.164920E+01
22:00:00,3.252257E+03,6.741269E+01,1.127359E-01,6.946547E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349988E+01,6.149753E+01,1.164914E+03,1.764980E+02,4.038445E-02,1.818976E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349838E+01,6.677384E+01,3.150272E+03,4.262588E+01,1.092007E-01,4.392372E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.349997E+01,6.269009E+01,1.164914E+03,2.505188E+02,4.038445E-02,2.581841E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349834E+01,6.228439E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.329619E+01,6.290199E+01
22:15:00,3.252257E+03,3.132757E+01,1.127359E-01,3.228120E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.349540E+01,6.308098E+01,1.164914E+03,1.274817E+02,4.038445E-02,1.313810E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349844E+01,6.831844E+01,3.150272E+03,1.584256E+01,1.092007E-01,1.632474E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.347428E+01,6.440976E+01,1.164914E+03,1.884609E+02,4.038445E-02,1.942263E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.349839E+01,6.372265E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.321046E+01,6.411259E+01
22:30:00,3.252257E+03,9.525167E+00,1.127359E-01,9.815034E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.347327E+01,6.480924E+01,1.164914E+03,1.034486E+02,4.038445E-02,1.061348E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369931E+01,7.012925E+01,3.150272E+03,2.250335E+00,1.092007E-01,2.318798E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.343619E+01,6.621705E+01,1.164914E+03,1.535068E+02,4.038445E-02,1.575391E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369733E+01,6.525727E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.314080E+01,6.526252E+01
22:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.342750E+01,6.665193E+01,1.164914E+03,7.234704E+01,4.038445E-02,7.386860E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369882E+01,7.270411E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.338569E+01,6.808069E+01,1.164914E+03,1.136898E+02,4.038445E-02,1.161272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369868E+01,6.753399E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.308048E+01,6.637656E+01
23:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.336945E+01,6.854647E+01,1.164914E+03,4.573646E+01,4.038445E-02,4.623463E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369940E+01,7.549358E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.332806E+01,6.997275E+01,1.164914E+03,7.980626E+01,4.038445E-02,8.086457E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369917E+01,7.001562E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.302469E+01,6.747356E+01
23:15:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.330873E+01,7.045112E+01,1.164914E+03,4.812030E+01,4.038445E-02,4.856490E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369935E+01,7.839574E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.326834E+01,7.187326E+01,1.164914E+03,7.739313E+01,4.038445E-02,7.811565E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369915E+01,7.261784E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.297181E+01,6.855990E+01
23:30:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.324837E+01,7.235432E+01,1.164914E+03,2.814938E+01,4.038445E-02,2.840954E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369965E+01,8.149017E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.320864E+01,7.377479E+01,1.164914E+03,5.326154E+01,4.038445E-02,5.375485E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369927E+01,7.535453E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.292153E+01,6.963678E+01
23:45:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.318845E+01,7.425705E+01,1.164914E+03,1.813440E+01,4.038445E-02,1.830160E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369984E+01,8.486897E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.314942E+01,7.567627E+01,1.164914E+03,3.846019E+01,4.038445E-02,3.881560E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369961E+01,7.834617E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.287363E+01,7.070480E+01
24:00:00,3.252257E+03,0.000000E+00,1.127359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150138E+01,2.687472E+01,2.312891E+01,7.616030E+01,1.164914E+03,8.320795E+00,4.038445E-02,8.397498E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369377E+01,8.857095E+01,3.150272E+03,0.000000E+00,1.092007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150139E+01,2.693961E+01,2.309078E+01,7.757740E+01,1.164914E+03,2.240190E+01,4.038445E-02,2.260884E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150420E+01,3.323315E+01,2.369983E+01,8.167645E+01,2.249130E+03,0.000000E+00,7.796044E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.150022E+01,2.549033E+01,2.282784E+01,7.176488E+01
Peak,3.252257E+03,3.101174E+03,1.127359E-01,3.196868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.164914E+03,2.661206E+03,4.038445E-02,2.743525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.150272E+03,2.958290E+03,1.092007E-01,3.049461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.164914E+03,2.869996E+03,4.038445E-02,2.958735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.249130E+03,3.138970E+03,7.796044E-02,3.235692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,9.587325E-02,2.718692E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.434389E-02,2.333158E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.286686E-02,2.593334E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.434389E-02,2.516178E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,6.629940E-02,2.751708E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
