Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.231923E+01,5.608569E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.231815E+01,5.770977E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.226178E+01,5.725329E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.243324E+01,5.263282E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.217744E+01,6.148180E+01
00:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.223937E+01,5.635896E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.223979E+01,5.798569E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.218342E+01,5.752712E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.234040E+01,5.293084E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.211648E+01,6.171059E+01
00:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.216324E+01,5.662087E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.216484E+01,5.825098E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.210860E+01,5.778995E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.225267E+01,5.321421E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.205842E+01,6.192937E+01
01:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.209030E+01,5.687313E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.209287E+01,5.850700E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.203682E+01,5.804340E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.216945E+01,5.348457E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.200306E+01,6.213882E+01
01:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.202012E+01,5.711698E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.202358E+01,5.875470E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.196770E+01,5.828864E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.209029E+01,5.374318E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.195020E+01,6.233953E+01
01:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.195422E+01,5.734706E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.195808E+01,5.898995E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.190264E+01,5.852051E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.201616E+01,5.398666E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.189968E+01,6.253202E+01
01:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.189202E+01,5.756520E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.189593E+01,5.921411E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.184113E+01,5.874071E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.194647E+01,5.421667E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.185137E+01,6.271673E+01
02:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.183281E+01,5.777371E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.183649E+01,5.942942E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.178250E+01,5.895147E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.188044E+01,5.443562E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.180516E+01,6.289400E+01
02:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.177607E+01,5.797431E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.177943E+01,5.963691E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.172627E+01,5.915440E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.181765E+01,5.464476E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.176095E+01,6.306415E+01
02:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.172225E+01,5.816529E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.172515E+01,5.983509E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.167287E+01,5.934784E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.175836E+01,5.484306E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.171863E+01,6.322746E+01
02:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.167126E+01,5.834690E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.167353E+01,6.002421E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.162221E+01,5.953200E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.170239E+01,5.503100E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.167813E+01,6.338422E+01
03:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.162270E+01,5.852048E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.162426E+01,6.020535E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.157393E+01,5.970816E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.164934E+01,5.520982E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.163936E+01,6.353470E+01
03:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.157623E+01,5.868710E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.157710E+01,6.037934E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.152770E+01,5.987733E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.159888E+01,5.538049E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.160224E+01,6.367913E+01
03:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.153177E+01,5.884703E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.153199E+01,6.054629E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.148346E+01,6.003975E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.155091E+01,5.554331E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.156681E+01,6.381733E+01
03:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.148911E+01,5.900092E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.148873E+01,6.070684E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.144101E+01,6.019607E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.150517E+01,5.569906E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.153292E+01,6.394986E+01
04:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.144808E+01,5.914937E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.144717E+01,6.086157E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.140017E+01,6.034687E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.146145E+01,5.584839E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.150043E+01,6.407717E+01
04:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.140856E+01,5.929276E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.140719E+01,6.101084E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.136083E+01,6.049253E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.141959E+01,5.599179E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.146928E+01,6.419953E+01
04:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.137112E+01,5.942895E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.136919E+01,6.115311E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.132353E+01,6.063102E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.137995E+01,5.612795E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.143940E+01,6.431715E+01
04:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.133572E+01,5.955808E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.133308E+01,6.128861E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.128822E+01,6.076249E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.134243E+01,5.625719E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.141074E+01,6.443017E+01
05:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.130198E+01,5.968141E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.129862E+01,6.141827E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.125457E+01,6.088803E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.130673E+01,5.638048E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.138326E+01,6.453875E+01
05:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.127552E+01,5.977834E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.132136E+01,6.133266E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.130513E+01,6.069948E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.128026E+01,5.647207E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.135761E+01,6.464030E+01
05:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.128207E+01,5.975432E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.165983E+01,6.007451E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.176508E+01,5.901425E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.129574E+01,5.641850E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.133312E+01,6.473744E+01
05:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.132921E+01,5.958186E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.217783E+01,5.820491E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.237931E+01,5.684528E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.135941E+01,5.619866E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.133039E+01,6.474828E+01
06:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.139772E+01,5.933215E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.277471E+01,5.613134E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.302728E+01,5.465397E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.144849E+01,5.589274E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.134579E+01,6.468718E+01
06:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.148129E+01,5.902920E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.340683E+01,5.402557E+01,3.755171E+03,2.654646E+01,1.334350E-01,2.625831E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.363360E+01,5.268884E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.155478E+01,5.553017E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.137859E+01,6.455724E+01
06:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.154721E+01,5.879143E+01,1.626303E+03,6.225252E+01,5.778864E-02,6.182528E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.385649E+01,5.258179E+01,3.755171E+03,1.595127E+02,1.334350E-01,1.577342E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389981E+01,5.177290E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.163578E+01,5.525562E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.141029E+01,6.443197E+01
06:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.162276E+01,5.852025E+01,1.626303E+03,1.642610E+02,5.778864E-02,1.627143E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389747E+01,5.200341E+01,3.755171E+03,3.155346E+02,1.334350E-01,3.120139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389939E+01,5.144878E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.172816E+01,5.494438E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.144924E+01,6.427839E+01
07:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.173321E+01,5.812636E+01,1.626303E+03,3.002984E+02,5.778864E-02,2.972404E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389882E+01,5.112677E+01,3.755171E+03,5.123823E+02,1.334350E-01,5.066650E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389932E+01,5.085590E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.185806E+01,5.451006E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.150969E+01,6.404087E+01
07:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.184982E+01,5.771372E+01,1.626303E+03,4.723330E+02,5.778864E-02,4.673635E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389884E+01,5.009996E+01,3.755171E+03,7.081781E+02,1.334350E-01,7.002686E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389928E+01,5.018909E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.199069E+01,5.407061E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.157355E+01,6.379103E+01
07:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.197922E+01,5.725968E+01,1.626303E+03,6.305162E+02,5.778864E-02,6.235222E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389895E+01,4.916830E+01,3.755171E+03,8.102017E+02,1.334350E-01,8.011595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389934E+01,4.956588E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.213048E+01,5.361173E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.163737E+01,6.354241E+01
07:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.211936E+01,5.677247E+01,1.626303E+03,7.803628E+02,5.778864E-02,7.716785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389928E+01,4.845852E+01,3.755171E+03,8.919947E+02,1.334350E-01,8.820373E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389947E+01,4.905200E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.227516E+01,5.314140E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.169907E+01,6.330313E+01
08:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.227172E+01,5.624807E+01,1.626303E+03,9.237609E+02,5.778864E-02,9.134632E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389955E+01,4.801368E+01,3.755171E+03,9.284372E+02,1.334350E-01,9.180667E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389960E+01,4.866255E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.243027E+01,5.264233E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.175784E+01,6.307613E+01
08:15:00,3.862895E+03,7.939673E+01,1.372629E-01,7.891185E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.331442E+01,5.418003E+01,1.626303E+03,1.242248E+03,5.778864E-02,1.228378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389953E+01,4.935796E+01,3.755171E+03,1.258920E+03,1.334350E-01,1.244842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389966E+01,4.956704E+01,1.626303E+03,7.481073E+01,5.778864E-02,7.418538E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.347436E+01,5.137920E+01,2.983690E+03,1.656876E+01,1.060211E-01,1.677694E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.274421E+01,6.056569E+01
08:30:00,3.862895E+03,2.893952E+02,1.372629E-01,2.883440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.379948E+01,5.428814E+01,1.626303E+03,1.547873E+03,5.778864E-02,1.530617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389869E+01,5.078884E+01,3.755171E+03,1.590553E+03,1.334350E-01,1.572779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389923E+01,5.093187E+01,1.626303E+03,2.139378E+02,5.778864E-02,2.125758E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.384226E+01,5.272783E+01,2.983690E+03,1.842613E+02,1.060211E-01,1.844097E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.358948E+01,5.917544E+01
08:45:00,3.862895E+03,5.617003E+02,1.372629E-01,5.576155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389913E+01,5.591965E+01,1.626303E+03,1.848973E+03,5.778864E-02,1.828444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389773E+01,5.182332E+01,3.755171E+03,1.922368E+03,1.334350E-01,1.900933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389866E+01,5.233726E+01,1.626303E+03,3.749655E+02,5.778864E-02,3.718139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389886E+01,5.555754E+01,2.983690E+03,5.034774E+02,1.060211E-01,5.000695E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389913E+01,5.986308E+01
09:00:00,3.862895E+03,8.758685E+02,1.372629E-01,8.683326E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389757E+01,5.682878E+01,1.626303E+03,2.141464E+03,5.778864E-02,2.117869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389597E+01,5.192444E+01,3.755171E+03,2.253925E+03,1.334350E-01,2.228916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389721E+01,5.292590E+01,1.626303E+03,5.619026E+02,5.778864E-02,5.567066E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389709E+01,5.695539E+01,2.983690E+03,8.183435E+02,1.060211E-01,8.114690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389782E+01,6.067074E+01
09:15:00,3.862895E+03,1.255018E+03,1.372629E-01,1.242965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389680E+01,5.812366E+01,1.626303E+03,2.275925E+03,5.778864E-02,2.251088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389535E+01,5.198871E+01,3.755171E+03,2.359115E+03,1.334350E-01,2.333124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389668E+01,5.378771E+01,1.626303E+03,7.371424E+02,5.778864E-02,7.298665E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389591E+01,5.886024E+01,2.983690E+03,1.370973E+03,1.060211E-01,1.357634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389765E+01,6.198821E+01
09:30:00,3.862895E+03,1.534685E+03,1.372629E-01,1.517954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389483E+01,5.802029E+01,1.626303E+03,2.382042E+03,5.778864E-02,2.356272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389481E+01,5.174824E+01,3.755171E+03,2.445100E+03,1.334350E-01,2.418386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389561E+01,5.395008E+01,1.626303E+03,8.633482E+02,5.778864E-02,8.540004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389357E+01,5.894006E+01,2.983690E+03,1.789656E+03,1.060211E-01,1.770057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389550E+01,6.180131E+01
09:45:00,3.862895E+03,1.779573E+03,1.372629E-01,1.760363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389430E+01,5.718694E+01,1.626303E+03,2.462919E+03,5.778864E-02,2.436442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389485E+01,5.155350E+01,3.755171E+03,2.523707E+03,1.334350E-01,2.496336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389535E+01,5.382123E+01,1.626303E+03,9.801301E+02,5.778864E-02,9.696518E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389283E+01,5.811123E+01,2.983690E+03,2.077549E+03,1.060211E-01,2.055056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389397E+01,6.083514E+01
10:00:00,3.862895E+03,2.004534E+03,1.372629E-01,1.983025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389438E+01,5.628841E+01,1.626303E+03,2.521345E+03,5.778864E-02,2.494295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389503E+01,5.149435E+01,3.755171E+03,2.607324E+03,1.334350E-01,2.579153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389541E+01,5.370678E+01,1.626303E+03,1.081944E+03,5.778864E-02,1.070473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389290E+01,5.722652E+01,2.983690E+03,2.386811E+03,1.060211E-01,2.361151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389400E+01,5.978193E+01
10:15:00,3.862895E+03,2.108537E+03,1.372629E-01,2.085968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389548E+01,5.545847E+01,1.626303E+03,2.519640E+03,5.778864E-02,2.492588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389566E+01,5.152557E+01,3.755171E+03,2.602847E+03,1.334350E-01,2.574762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389612E+01,5.366341E+01,1.626303E+03,1.130257E+03,5.778864E-02,1.118315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389418E+01,5.646614E+01,2.983690E+03,2.460350E+03,1.060211E-01,2.434030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389532E+01,5.875542E+01
10:30:00,3.862895E+03,2.200602E+03,1.372629E-01,2.176945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389658E+01,5.504927E+01,1.626303E+03,2.499107E+03,5.778864E-02,2.472182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389634E+01,5.157250E+01,3.755171E+03,2.609747E+03,1.334350E-01,2.581505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389687E+01,5.364693E+01,1.626303E+03,1.172425E+03,5.778864E-02,1.159978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389547E+01,5.611885E+01,2.983690E+03,2.531488E+03,1.060211E-01,2.504329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389661E+01,5.822924E+01
10:45:00,3.862895E+03,2.283748E+03,1.372629E-01,2.259058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389675E+01,5.470658E+01,1.626303E+03,2.461157E+03,5.778864E-02,2.434545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389643E+01,5.164651E+01,3.755171E+03,2.624822E+03,1.334350E-01,2.596314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389691E+01,5.362021E+01,1.626303E+03,1.209436E+03,5.778864E-02,1.196511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389564E+01,5.582999E+01,2.983690E+03,2.594413E+03,1.060211E-01,2.566397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389679E+01,5.777335E+01
11:00:00,3.862895E+03,2.361460E+03,1.372629E-01,2.335793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389679E+01,5.443240E+01,1.626303E+03,2.407453E+03,5.778864E-02,2.381335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389645E+01,5.174704E+01,3.755171E+03,2.645533E+03,1.334350E-01,2.616701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389691E+01,5.358455E+01,1.626303E+03,1.242755E+03,5.778864E-02,1.229391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389568E+01,5.559559E+01,2.983690E+03,2.651437E+03,1.060211E-01,2.622620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389685E+01,5.741683E+01
11:15:00,3.862895E+03,2.385351E+03,1.372629E-01,2.359340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389697E+01,5.413192E+01,1.626303E+03,2.310696E+03,5.778864E-02,2.285570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389665E+01,5.177020E+01,3.755171E+03,2.620366E+03,1.334350E-01,2.591749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389706E+01,5.346707E+01,1.626303E+03,1.245083E+03,5.778864E-02,1.231642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389593E+01,5.530308E+01,2.983690E+03,2.630769E+03,1.060211E-01,2.602067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389706E+01,5.708213E+01
